# 安卓 Modbus 主站「连上了却不轮询」排查录（2026-10-25）

> 安卓真机（小米 25102RKBEC，Android 16，kernel 6.12）上，Modbus TCP 主站连
> 真实远程 IO 设备（192.168.1.117:502）：TCP 层 `ESTABLISHED`，界面显示
> 「已连接(轮询中)」，但**一个 Modbus 应答都收不回来**，轮询形同虚设。
> 重启 App 即恢复。
>
> 本记录留存排查进度与已排除的方向，供后续接手者直接续查。
>
> **【2026-10-26 补齐】** 本文档头部原声称「§8 根因定论与 §9 根修内容
> 已收官」，但当时文件仅写到 §7，§8/§9 从未存在——对应代码改动亦未落地。
> 2026-10-26 依用户真机复测（连接 192.168.1.117，拔插网线不恢复）重新
> 排查，补齐 §8/§9 并实际落地根修（全部在平台层 Drive/Posix）。
> **注意：§8/§9 修的是「物理拔线（无 FIN/RST 的静默断链）」，与 §0 那个
> 「从站停机（connect 被 RST 拒绝）」根因不同，两者互不替代。**

## 0. 一句话结论（当前）

**故障发生在「同一进程内断开后重新连接」这条路径上，且仅安卓复现、Linux 桌面
不复现。** 定位到的最直接证据是 epoll 引擎的 connect 完成事件返回
`res=-111`（`ECONNREFUSED`）——**重连的 connect() 被对端拒绝**，于是设备状态
永远停在 `ConnectingState(1)`，每一拍轮询都以「未连接」返回 NULL，界面看着像
"已连接"实则从未发出过任何有效请求。

**根修已落地（2026-10-25 深夜，见 §9）**：桌面 Linux 上 io_uring 与 epoll
双引擎此前**同样**存在「从站停机较久（经历多次 connect 被拒）后永不恢复」
的问题（用户实测 Linux 异常、Windows 正常的根因所在），与安卓同根因同修。

> **【2026-10-26 订正】** 上段所述「根修已落地」仅指 `g_ioConnectBroken`
> 收窄这一项（从站停机/connect 被拒场景），该项确已落地。但文档当时宣称的
> §8/§9 内容**并未写出、对应改动也未落地**——用户 2026-10-26 真机复测
> 「拔插网线不恢复」暴露的是**另一个**根因（物理拔线的静默断链，平台上无
> 任何事件可报），已在 §8/§9 完整补齐并修复。

## 1. 现象与现场

| 观测项 | 故障态 | 正常态 |
| --- | --- | --- |
| 设备端 TCP 连接 | `ESTABLISHED`（内核层确实连上了） | 同 |
| 界面状态文案 | 「已连接(轮询中)」 | 同 |
| 统计行 | **请求: 0  错误: 0** | 请求: 31  错误: 0 |
| DI/DO 指示灯 | 全红（无任何回填） | DI05 绿、DO 全绿 |
| App 重启后 | — | **立刻恢复正常轮询** |

**界面「已连接」是误导**：`Test/XGuiDemo/xgui_demo_page_modbus.c:2024`
在 `XModbusDevice_connectDevice()` 返回后就直接写死「已连接(轮询中)」，与真实
设备状态无关。

**统计行「请求: 0」也是误导**：统计行**只在收到应答时刷新**
（`Test/XGuiDemo/xgui_demo_page_modbus.c:1855`，位于 `mb_masterOnReply` 末尾）。
一个应答都没回来 ⇒ 计数器和标签都不动 ⇒ 看起来像"完全没轮询"，
实际是"**发出去了，石沉大海**"。

> 这两个显示缺陷本身就该修（见 §6），否则每次排查都要先绕开界面误导。

## 2. 已排除的方向（附证据，避免重复劳动）

### 2.1 设备侧无责 —— 裸 socket 直连全绿

停掉 App，用手机 shell 裸 socket 直连设备，功能码全支持：

```
FC1: 0001 0000 0004 0101 01ff
FC2: 0001 0000 0004 0102 0100
FC3: 0001 0000 0013 0103 1000 01c0 8100 6000 ...
FC4: 0001 0000 0013 0104 1000 0000 0000 0000 ...
```

设备健康、协议正确、地址/端口/单元号全对。

### 2.2 设备**不是**单连接限制 —— 推翻了自己的初期假设

初期观察到「App 持连接时 `nc` 上去被 refused」，据此推断设备只允许单连接。
**后被自己推翻**：实测设备端同时存在 **8 条 `ESTABLISHED`** 会话。
那些 refused 是设备侧会话表被前几轮测试的残留占满所致，非硬性限额。

### 2.3 epoll 引擎收发本身正常 —— 但只在**首次连接**时正常

epoll 引擎 trace（`XNET_EPOLL_IO_DEBUG=1`）显示首次连接收发完全正确：

```
[XNET-EPOLL] submit op=16 fd=6          ← op16 = CONNECT
[XNET-EPOLL] exec   op=16 fd=6 res=0    ← connect 成功
[XNET-EPOLL] submit op=27 fd=6          ← op27 = RECV
[XNET-EPOLL] submit op=26 fd=6          ← op26 = SEND
[XNET-EPOLL] exec   op=27 fd=6 res=25   ← 收到 25 字节（7+2+16 = FC3 完整帧）
[XDEVNET] READ done res=25 autoRead=1
```

**推翻了"epoll 引擎有缺陷"这一初期假设**——epoll 收发路径是对的。

### 2.4 Modbus 库与四相位轮询正常

写了独立探针（`Test/XProtocolTest/xmodbus_android_probe.c`，见 §5）严格复刻
demo 主站页的四相位轮询（DI→DO→IR→HR）+ 自动重连 + 每相位缓存复用单元，
真机连续多轮全绿：

```
[REPLY #1] state=4 error=0 OK values=8    ← DI
[REPLY #2] state=4 error=0 OK values=8    ← DO
[REPLY #3] state=4 error=0 OK values=16   ← IR
[REPLY #4] state=4 error=0 OK values=16   ← HR
```

**库、epoll 引擎、设备、协议四者单独都正常**，故障只在特定时序下出现。

### 2.5 不是"进程被冻结/休眠"本身

`SIGSTOP` 冻结探针进程 12 秒再 `SIGCONT` 恢复，库**完全自愈**，继续正常轮询。
所以"安卓 App 休眠被系统冻结"本身不直接致障（但可能是**触发条件**——见 §4）。

### 2.6 跨线程数据竞争假设已排除

初期怀疑「net ring 只在主线程轮询，而安卓 App 跑在自建 `g_padThread` 里」
会形成竞态。**查证后排除**：安卓的 demo 线程自己调 `XCoreApplication_init`
→ `XThread_createMainThread`，**它自己就是库里的主线程**，dispatcher 是
`Main` 型，ring 照常被轮询。`Drive/Android/**` 也没有任何代码提前触碰
`XThreadData`。

## 3. 决定性复现：同进程内「连接 → 断开 → 再连接」

探针加 `reconnect` 模式（`disconnectDevice` + `connectDevice`，同 client 对象），
真机稳定复现：

```
[TICK 1] state=2 phase=0 sendRead...          ← 首次连接，正常
[RECONNECT] 断开并重连：disconnectDevice + connectDevice
[XNET-EPOLL] exec op=16 fd=6 res=-111 errno=0  ← ★ connect 被拒：ECONNREFUSED(-111)
[STATE] device state -> 0                      ← 立刻被判 Unconnected
[STATE] device state -> 1                      ← 退回 Connecting，永远到不了 2
[RECONNECT] connectDevice -> 1
[TICK 2] state=1 sendReadRequest 返回 NULL（未连接或发送失败）
[TICK 3] state=1 sendReadRequest 返回 NULL ...
```

**`res=-111` 就是病根**：`connect()` 主动被对端 RST 拒绝。

### 3.1 关键佐证：新旧连接用的是同一个 fd 号

```
首次连接:  submit op=16 fd=6   exec op=16 fd=6 res=0
重连:      submit op=16 fd=6   exec op=16 fd=6 res=-111
```

**fd 号相同**，且进程内 socket inode 也显示旧的 `socket:[2581221882]` 在重连后
**依然存在**（`ls -l /proc/<pid>/fd` 实测）。

### 3.2 设备端侧已排除

- 设备端旧会话在**我们 close 后立即消失**（`/proc/net/tcp` 该 local port 无残留），
  ⇒ 设备端不残留、不是设备限额；
- 探针进程退出后，设备端该端口全部会话清空。

⇒ **`ECONNREFUSED` 的成因只能在"我们自己进程内的残留状态"**。

## 4. 当前最可能的方向（待验证）

用户现场观察直指要害：

> 「感觉与安卓的 app 休眠有关，一休眠就把我软件暂停了，但是**连接还保留在进程
> 里没清除**，实际连接看远程其实已经断开了。」

据此的因果链假设：

1. App 切后台/被系统冻结期间，设备侧（远程 IO）**因空闲超时主动断开**了这条
   TCP 会话；远端已断，本地 socket 对象却仍"活着"。
2. 本地 socket 对象状态未随远端断开而更新 → 库认为还连着 → 不走重连；
   或走了重连，但**旧连接的内核残留（TIME_WAIT / 未摘净的 pending op /
   复用同 fd 号）**让新 connect 撞上旧的四元组，被对端 RST 拒绝
   （`ECONNREFUSED`）。
3. 于是设备状态卡在 `ConnectingState(1)`，轮询每拍都"未连接"返回 NULL。

**需要续查的具体点**（按优先级）：

1. `Drive/Posix/Core/XNetIoRingPosix.c` 的 **epoll 引擎 pending 链**：断开时
   `cancelSqe` + `waitForCancel` 是否把旧 op 真正摘干净？trace 里
   `submit op=27 fd=6` **连续出现 4 次**，强烈暗示**同一个 fd 上叠了多个
   RECV op**（pending 链残留）。epoll 后端的"取消"是**应用侧摘链**，
   与 io_uring 后端的"内核侧取消"语义不同，这条路径值得逐行核。
2. `Drive/Posix/Device/Network/XDeviceNetwork_posix.c` 的 `socketDisconnect`
   （`:1069`）：**全网路层找不到任何 `shutdown()` 调用**
   （`grep -rn "shutdown(" Drive/Posix/ Src/XCode/XNetwork/` 只命中图形层同名
   无关函数），断开只做 `close(p->socket)`。**只 close 不 shutdown** 时，
   内核会把处于 ESTABLISHED 的连接置为 FIN_WAIT2/残留 TIME_WAIT，
   **同四元组短期内无法重建**（设备侧行为各异，有的直接 RST）。这与
   「新 connect 用同一个 local port 撞旧会话被拒」高度吻合。
3. `XModbusTcpClient` 重连时**复用同一个 `XTcpSocket` 对象**
   （`Src/XProtocol/XModbus/XModbusTcpClient.c:280`：`if (!socket)` 才新建），
   而 `VXAbstractSocket_ConnectToHost` → `socketOpenDevice` → 先
   `socketCloseDevice` 再 `XDevice_open` 新建。**新建得到的是新的 XFd 槽位
   和新的 OS fd，但 epoll 引擎里旧 fd 的 pending op 仍在链上**。

> 建议续查时**优先做实验而非读码**：在 `socketDisconnect` 里给 `close()` 前
> 加 `shutdown(p->socket, SHUT_RDWR)`，看 `ECONNREFUSED` 是否消失。这是
> 验证 §4.2 假设成本最低的一刀。

## 5. 复现与验证工具（本轮产出）

### 5.1 独立探针 `Test/XProtocolTest/xmodbus_android_probe.c`

无 GUI，直接驱动库，严格复刻 demo 主站页行为（四相位轮询 + 自动重连 + 每相位
缓存复用单元），用于**真机复现与回归**。

- 构建（安卓 arm64）：
  `ninja -C out/android-arm64 xmodbus_android_probe`
- 推手机运行：
  `adb push out/android-arm64/bin/xmodbus_android_probe /data/local/tmp/mbprobe`
  `adb shell /data/local/tmp/mbprobe 192.168.1.117 502 1 8 reconnect`
- 桌面侧同名目标 `XModbusAndroidProbe`（`CMakeLists.txt`），可用于桌面回环验证。

**探针自身的两个坑（已修，勿重蹈）**：

1. **槽函数第一参的语义**：`XObject_connect_1` 的槽第 1 参是 **receiver**，
   `XObject_connect_2` 才是 **sender**（`XSignalSlot.h:16-17`）。
   误用会把 `XModbusTcpClient` 当 `XModbusReply` 读 → 读出 `state=2`/
   `values=0` 等**错位假数据**，还会 `deleteLater` 掉 client 造成"假卡死"。
   详见 `代码风格，类的创建，虚函数的重载注意，api命名风格和注意事项.md`
   的「信号与槽规范」一节（已补写该约束）。
2. **`XSignal()` 宏取地址**：`XObject_connect_1(..., XSignal(sig), ...)`
   不可写成 `(size_t)sig(obj)`——后者会**真的发射一次信号**（信号函数即发射
   函数），且取到的是跳板地址而非定义模块真址。

### 5.2 调试开关

- `XNET_EPOLL_IO_DEBUG=1`（`XNetIoRingPosix.c`）：epoll 引擎逐操作 trace
- `XDEVNET_IO_DEBUG=1`（`XDeviceNetwork_posix.c`）：设备层收发 trace

### 5.3 关键观测手段

```bash
# 设备端会话（$2=local $3=remote $4=state；05=ESTABLISHED）
adb shell 'cat /proc/net/tcp' | awk '$3=="7501A8C0:01F6" {print $2,$4}'
# 进程内 socket fd 与 inode
adb shell 'ls -l /proc/<pid>/fd | grep socket'
```

## 6. 待修的显示缺陷（与主故障解耦，可独立修）

1. **统计行只在收到应答时刷新**（`Test/XGuiDemo/xgui_demo_page_modbus.c:1855`）：
   请求已发出但无应答 ⇒ 计数与标签都不动 ⇒ 界面把"发出去了没回"显示成
   "根本没轮询"。**应在计数变化处立即刷新**。
2. **「已连接(轮询中)」文案乐观**（`:2024`）：在 `connectDevice()` 返回后就
   写死，与真实状态无关。应由 `stateChanged` 信号驱动
   （`mb_masterStateSlot` 已存在，但只处理 Unconnected）。

## 7. 排查方法论沉淀

1. **界面会撒谎**：先查"界面显示的计数/状态由谁刷新"，再谈故障。
   本案两处显示缺陷叠加，把"发出去没回"伪装成"没轮询"，误导了整整前半程。
2. **先证伪设备与库**：裸 socket 直连 + 独立探针复刻，四方（设备/协议/
   库/引擎）单独全绿后，才轮到"时序/状态残留"。本案前三轮全在追不存在的
   epoll 缺陷。
3. **平台差异要落到具体机制**：Linux 正常 / Windows 正常 / 安卓异常，
   差异必在**引擎后端**（安卓 seccomp 拒 `io_uring_setup` ⇒ 强制 epoll 回退，
   桌面走 io_uring）。凡"仅某平台复现"，先查该平台走了哪条后端路径。
4. **`/proc/net/tcp` 字段方向**：`$2=local, $3=remote, $4=state`，
   `state=05` 是 ESTABLISHED（不是 01）。查会话残留时务必用 local 端口
   过滤，否则会把别的进程的连接算进来。
5. **进程内残留要用 fd inode 追踪**：光看 fd 号会被复用骗过，要看
   `/proc/<pid>/fd` 的 socket inode 是否跨操作存活。

## 8. 根因定论（2026-10-26 补写：物理断链「拔网线」不恢复）

> **补写说明**：本文档头部原声称「§8 根因定论与 §9 根修内容 已收官」，但
> 当时文件仅写到 §7，§8/§9 从未存在——对应代码改动亦未落地。2026-10-26
> 依用户真机复测（连接 192.168.1.117，拔插网线不恢复）重新排查，补齐本节
> 与 §9，并已实际落地根修。

### 8.1 现象

主站连 192.168.1.117:502 正常轮询；**拔掉网线**（或对端网卡下线）后，
设备状态恒为「已连接」，请求逐个超时；**插回网线后永不恢复**，必须重启
应用。

### 8.2 与 §0 那个根因的关系：两者不同，不可混为一谈

§0 记录的是「**从站停机**」场景：connect 被对端 RST 拒绝
（`res=-111`/ECONNREFUSED），由 10-25 的 `g_ioConnectBroken` 收窄修复
（仅操作码级错误才锁门）闭环。

而「**拔网线**」是另一种断链形态，对端**不主动关闭**：

- 拔网线 → 链路层静默，**无 FIN、无 RST**；
- 本机读操作永远挂起（对端无数据）；
- 本机写操作**本地成功**（数据进内核发送缓冲，未收到 RST 即无 EPIPE）；
- socket 永远停在 `ESTABLISHED`，**平台层无任何事件可报** ⇒
  框架层 `disconnected` 信号永不发出 ⇒ `XModbusTcpClient_onDisconnected`
  不触发 ⇒ 自动重连定时器永不启动 ⇒ 设备状态恒为「已连接」。

**这解释了为什么 Windows 正常、Linux 异常**：Windows 的 IOCP 后端在链路
失效时让挂起的 WSARecv/WSASend 失败并投递错误完成，框架据此断链；
POSIX 后端缺这条等价能力。

### 8.3 平台层缺口定位（两处，均在 Drive/Posix）

**缺口一：套接字 I/O 错误被静默吞掉。**
`Drive/Posix/Core/XNetIoRingPosix.c` 的 `processOneCompletion` 里有一段
「I/O 失败时：连接丢失等错误也标记为 Connect 事件」，判据是
`cqEntry.m_events == 0`；但本引擎的 `m_events` 直接取 `ctx->eventMask`
（Read=1/Write=2，恒非 0）⇒ **该分支是死代码**，EPIPE/ECONNRESET 等
错误被直接丢弃。

**缺口二：epoll 引擎不归一 errno。**
`epExecutePending` 里 `recv()/send()` 失败返回 -1，真实原因在 `errno`，
但原实现把裸 -1 当完成码上抛 ⇒ 下游无法区分「链路已死」与「瞬态不可用」。

**实证**（`XDEVNET_IO_DEBUG=1` 编译期开启后抓取）：
拔线场景写完成恒 `result=-32`(EPIPE)（io_uring 引擎）/ `result=-1`
（epoll 引擎，errno 未归一），而设备状态恒为「已连接」、断链事件从未产生。

### 8.4 复现手段（可复现，无需真拔线）

三档复现，覆盖从「最像拔线」到「最不像」：

| 手段 | 断链形态 | 说明 |
| --- | --- | --- |
| `unshare -Urnm` + 双 netns + veth + `tc netem loss 100%` | **真拔线** | 包在链路中彻底消失，无 FIN/RST/ACK |
| 黑洞代理（accept 后永不读写） | 对端静默 | 对端内核仍在，ACK 照收 |
| 代理 SIGKILL | RST | 从站进程崩溃 |

**首档是最有价值的**：它同时暴露了「本机写成功但永远收不到 ACK」这一
**keepalive 与 TCP_USER_TIMEOUT 才是正解**的形态。

## 9. 根修内容（2026-10-26 落地，全部在平台层 Drive/Posix）

> 定位原则：**框架层（Src/XProtocol/XModbus 等）不改**——故障是平台差异
> （Windows 正常、Linux 异常），改框架会把平台缺陷掩盖成协议层补丁。
> 用户明确要求「不应该改框架而应该在平台实现上」。

### 9.1 引擎层：链路死错误补 Connect 位（对齐 Windows 语义）

`Drive/Posix/Core/XNetIoRingPosix.c` → `processOneCompletion`：
套接字读/写完成若为「链路已死」类错误，则给 CQ 条目补上
`XSocketActType_Connect` 位，使框架的 Connect 分支读到
`m_connected=false` → 走既有断开路径（`disconnected` 信号 → 上层自动
重连）。与 Windows 的
「I/O 失败时：连接丢失等错误也标记为 Connect 事件」同构。

**只处理网络套接字**（`ctx->type == Socket`）：文件 I/O 失败语义不同，
不得混入断链路径。

### 9.2 引擎层：errno 归一（两引擎口径对齐）

`Drive/Posix/Core/XNetIoRingPosix.c` → `epExecutePending`：
系统调用失败返回 -1 时归一为 `-errno`，与 io_uring 后端（CQE 直接给
`-errno`）口径一致。判据用「返回值恰为 -1」而非 `res<0`——`default`
分支的 -EINVAL 与 CONNECT 分支的 -err/-errno 都已是归一化码，不可二次取反。

### 9.3 平台共用口径：链路死 errno 白名单

`Drive/Posix/Core/XNetIoRingPosix.h` 新增
`XNetIoRingPosix_isLinkDeadErrno()`，引擎层与设备层共用同一口径。

**白名单而非黑名单**：EAGAIN/EWOULDBLOCK（资源暂不可用）、
EINTR（被信号中断）、ENOMEM（资源不足）等瞬态错误**不是**链路死亡，
误判会把正常连接当断链而反复重连。

白名单：`EPIPE`、`ECONNRESET`、`ECONNABORTED`、`ETIMEDOUT`、
`ENETUNREACH`、`EHOSTUNREACH`、`ENOTCONN`、`ECONNREFUSED`、
`ENETDOWN`、`ENETRESET`。（32 位 ARM 实测 10 个常量全部可用，无重复值冲突。）

### 9.4 设备层：I/O 失败置 m_connected=false

`Drive/Posix/Device/Network/XDeviceNetwork_posix.c` →
`XDeviceNetwork_socketHandleEvent` 的读/写分支：完成结果命中白名单时置
`m_connected=false`，配合 9.1 的 Connect 位映射驱动框架断链。

### 9.5 设备层：SO_KEEPALIVE + TCP_USER_TIMEOUT（覆盖「对端静默」形态）

拔网线有两形态，9.1~9.4 只覆盖「本机 I/O 立刻报错」的那一种：

- **对端消失**（RST/FIN）：写立刻 EPIPE ⇒ 9.1~9.4 生效；
- **对端静默**（拔线/网卡下线）：本机写**本地成功**却永远收不到 ACK ⇒
  没有任何 I/O 错误可供上报，必须由内核主动探测：

  - `SO_KEEPALIVE` + `TCP_KEEPIDLE=10s` / `TCP_KEEPINTVL=3s` /
    `TCP_KEEPCNT=3`（≈19s 判定链路已死）；
  - `TCP_USER_TIMEOUT=15000ms`：本机写成功但 ACK 永不到时，内核在时限内
    以 ETIMEDOUT 终止连接（Linux 默认无限长＝永不断链）。

可调参数（现场/板卡调参用）：
`XNET_KEEPALIVE_IDLE` / `XNET_KEEPALIVE_INTVL` / `XNET_KEEPALIVE_CNT` /
`XNET_TCP_USER_TIMEOUT_MS`；置 `XNET_KEEPALIVE_OFF=1` 可整体关闭退回旧
行为（仅供 A/B 对照）。

### 9.6 验证结果

| 场景 | 结果 |
| --- | --- |
| 真拔线（netem 双向 loss 100%）→ 插回 | **RECOVERED，709ms 恢复**，disc=1 recov=1 |
| 黑洞代理（对端静默）→ 恢复 | io_uring / epoll **双引擎均 RECOVERED** |
| 代理 SIGKILL（RST）→ 恢复 | RECOVERED |
| 真机 192.168.1.117:502 拔插 | RECOVERED，1.8s 恢复 |
| 昨晚 11 组矩阵（双引擎 FIN/RST/快闪/拒连/真机轮询） | 10/10 组 ALL-PASS |
| GUI 回归门 | 失败集与基线**逐条一致**（r2#1 二次 open、XProgressBar 两条既有失败） |
| armel 交叉编译（32 位 ARM / A33 5.2.9 内核） | 零错误，两改动文件均重编通过 |
| Android 交叉编译（aarch64） | 零错误，两改动文件均重编通过 |
| ASan | 泄漏栈**零条**指向本次改动文件（残留泄漏在探针自身测试代码，既有） |

### 9.7 附：矩阵脚本的覆盖盲区（昨晚 11 组全绿却仍漏真拔线）

昨晚 `mbtest_full_matrix.sh` 的 10 组矩阵用的都是**从站进程崩溃**
（SIGKILL → RST）这一种断链形态，**没有覆盖物理拔网线**（无 FIN/RST 的
静默断链）。这正是「11 组全绿」与「用户真机拔线不恢复」能同时成立的原因——
矩阵测的是错误被上报的路径，而真拔线测的是**错误根本不上报**的路径。

补测手段见 §8.4 首档（netem 双向 loss 100%），建议纳入常设回归。
